[TITLE]

[JUNCTIONS]
 77                                 1071.1600
 78                                 1077.9200
 79                                 1076.3600
 80                                 1109.4400
 81                                 1072.9400
 82                                 1098.2600
 83                                 1073.6900
 84                                 1081.6700
 85                                 1088.5200
 86                                 1077.9300
 87                                 1100.7300
 88                                 1102.3900
 89                                 1074.2100
 90                                 1095.0600
 91                                 1087.5000
 92                                 1103.9600
 93                                 1078.2800
 94                                 1101.4700
 95                                 1104.7500
 96                                 1086.0900
 97                                 1085.4400
 98                                 1085.2200
 99                                 1100.7400
 100                                1102.7000
 101                                1060.1700
 102                                1093.4000
 103                                1108.6400
 104                                1094.3100
 105                                1062.7400
 106                                1109.4200
 107                                1090.7800
 108                                1103.1800
 109                                1094.2800
 110                                1099.2200
 111                                1109.6400
 112                                1108.8300
 113                                1107.1400
 114                                1075.5800
 115                                1075.5000
 116                                1093.4100
 117                                1064.8800
 118                                1067.0800
 119                                1091.2600
 120                                1107.5000
 121                                1106.9100
 122                                1090.0700
 123                                1110.1900
 124                                1077.0000
 125                                1088.9100
 126                                1108.9300
 127                                1078.8500
 128                                1112.1600
 129                                1092.7000
 130                                1102.0600
 131                                1100.1200
 132                                1110.8000
 133                                1080.2100
 134                                1087.1900
 135                                1084.5800
 136                                1100.6000
 137                                1104.7900
 138                                1077.8500
 139                                1078.4400
 140                                1112.7900
 141                                1067.2200
 142                                1067.9400
 143                                1082.3300
 144                                1078.8100
 145                                1073.5200
 146                                1114.2300
 147                                1104.5500
 148                                1103.5200
 149                                1090.4300
 150                                1082.3900
 151                                1086.5500
 152                                1079.9200
 153                                1080.2700
 154                                1091.2100
 155                                1086.8500
 156                                1085.2900
 157                                1083.9000
 158                                1112.4900
 1                                  1052.6200
 2                                  1096.7000
 3                                  1099.7100
 4                                  1085.9800
 5                                  1114.5200
 6                                  1112.1400
 7                                  1076.8100
 8                                  1088.3500
 9                                  1108.0000
 10                                 1091.5500
 11                                 1069.7400
 12                                 1077.2900
 13                                 1053.7800
 14                                 1051.7700
 15                                 1096.5700
 16                                 1084.9600
 17                                 1089.7000
 18                                 1086.3700
 19                                 1112.7800
 20                                 1103.6900
 21                                 1111.9100
 22                                 1089.8500
 23                                 1089.1800
 24                                 1086.5000
 25                                 1093.5400
 26                                 1106.1900
 27                                 1100.1000
 28                                 1061.1400
 29                                 1105.0300
 30                                 1085.4700
 31                                 1098.1200
 32                                 1071.7400
 33                                 1085.0900
 34                                 1097.4900
 35                                 1097.3400
 36                                 1112.3700
 37                                 1114.1100
 38                                 1086.0900
 39                                 1074.7400
 40                                 1113.4600
 41                                 1086.1200
 42                                 1113.8500
 43                                 1102.1900
 44                                 1094.3700
 45                                 1100.2500
 46                                 1078.2800
 47                                 1102.3900
 48                                 1085.2400
 49                                 1075.1100
 50                                 1067.5700
 51                                 1057.5100
 52                                 1075.9800
 53                                 1079.1300
 54                                 1112.5700
 55                                 1085.7000
 56                                 1085.8500
 57                                 1094.2700
 58                                 1113.0700
 59                                 1098.9600
 60                                 1061.2700
 61                                 1094.6600
 62                                 1093.6100
 63                                 1086.1500
 64                                 1086.5400
 65                                 1109.3500
 66                                 1070.9200
 67                                 1081.5400
 68                                 1062.2500
 69                                 1062.2100
 70                                 1086.7300
 71                                 1090.8900
 72                                 1090.1300
 73                                 1061.6800
 74                                 1059.5000
 75                                 1087.0600
 76                                 1089.9400

[RESERVOIRS]
 R-1                                1160.0000 

[TANKS]

[PIPES]
 177                             122                             149                                  35.3200     500.0000     130.0000       0.0000 
 176                             149                             86                                   64.6410     500.0000     130.0000       0.0000 
 175                             104                             136                                  56.7020     300.0000     130.0000       0.0000 
 174                             136                             137                                  37.8020     300.0000     130.0000       0.0000 
 173                             137                             132                                  47.0010     300.0000     130.0000       0.0000 
 172                             157                             152                                  57.8960     300.0000     130.0000       0.0000 
 171                             11                              151                                 112.3250     300.0000     130.0000       0.0000 
 170                             88                              43                                    0.9050     300.0000     130.0000       0.0000 
 169                             43                              130                                   4.0180     300.0000     130.0000       0.0000 
 168                             16                              84                                   78.3240     300.0000     130.0000       0.0000 
 167                             47                              15                                   62.1460     300.0000     130.0000       0.0000 
 166                             16                              17                                   26.6330     300.0000     130.0000       0.0000 
 165                             17                              94                                   83.5810     300.0000     130.0000       0.0000 
 164                             94                              95                                   33.3870     300.0000     130.0000       0.0000 
 163                             15                              34                                   43.5060     300.0000     130.0000       0.0000 
 162                             94                              100                                  44.8450     300.0000     130.0000       0.0000 
 161                             85                              17                                   79.3110     300.0000     130.0000       0.0000 
 160                             84                              85                                   54.1270     300.0000     130.0000       0.0000 
 159                             85                              34                                   64.8570     300.0000     130.0000       0.0000 
 158                             22                              10                                   35.6320     250.0000     130.0000       0.0000 
 157                             10                              57                                   49.6010     250.0000     130.0000       0.0000 
 156                             57                              61                                   23.9840     200.0000     130.0000       0.0000 
 155                             133                             139                                  50.2890     200.0000     130.0000       0.0000 
 154                             80                              123                                  10.1320     200.0000     130.0000       0.0000 
 153                             75                              143                                  28.2390     200.0000     130.0000       0.0000 
 152                             79                              78                                    9.6070     200.0000     130.0000       0.0000 
 151                             68                              69                                    9.8180     200.0000     130.0000       0.0000 
 150                             73                              101                                  22.4220     200.0000     130.0000       0.0000 
 149                             6                               120                                  57.2040     200.0000     130.0000       0.0000 
 148                             120                             121                                   8.7280     200.0000     130.0000       0.0000 
 147                             65                              106                                   8.4790     200.0000     130.0000       0.0000 
 146                             106                             9                                    83.7200     200.0000     130.0000       0.0000 
 145                             80                              103                                  17.1490     200.0000     130.0000       0.0000 
 144                             103                             120                                  59.4350     200.0000     130.0000       0.0000 
 143                             80                              126                                   6.6280     200.0000     130.0000       0.0000 
 142                             126                             95                                   43.9970     200.0000     130.0000       0.0000 
 141                             21                              158                                  29.2230     200.0000     130.0000       0.0000 
 140                             132                             58                                   60.3810     200.0000     130.0000       0.0000 
 139                             122                             99                                   86.6570     200.0000     130.0000       0.0000 
 138                             99                              100                                  25.2460     200.0000     130.0000       0.0000 
 137                             147                             148                                  18.1430     200.0000     130.0000       0.0000 
 136                             148                             108                                  22.0570     200.0000     130.0000       0.0000 
 135                             116                             154                                  24.5910     200.0000     130.0000       0.0000 
 134                             44                              62                                   71.4660     200.0000     130.0000       0.0000 
 133                             75                              70                                   11.7050     200.0000     130.0000       0.0000 
 132                             64                              63                                   16.9300     200.0000     130.0000       0.0000 
 131                             63                              134                                  55.5280     200.0000     130.0000       0.0000 
 130                             7                               32                                  128.0710     200.0000     130.0000       0.0000 
 129                             137                             20                                   40.6710     200.0000     130.0000       0.0000 
 128                             64                              119                                  36.6460     200.0000     130.0000       0.0000 
 127                             119                             116                                  16.9800     200.0000     130.0000       0.0000 
 126                             149                             72                                   18.1920     125.0000     130.0000       0.0000 
 125                             72                              71                                   12.1380     125.0000     130.0000       0.0000 
 124                             71                              23                                   33.4460     125.0000     130.0000       0.0000 
 123                             147                             87                                   61.9740     125.0000     130.0000       0.0000 
 122                             87                              61                                   64.1890     125.0000     130.0000       0.0000 
 121                             132                             111                                  82.3260     125.0000     130.0000       0.0000 
 120                             100                             109                                  71.1430     125.0000     130.0000       0.0000 
 119                             152                             153                                  13.1050     125.0000     130.0000       0.0000 
 118                             153                             84                                   58.7660     125.0000     130.0000       0.0000 
 117                             151                             96                                   36.8740     125.0000     130.0000       0.0000 
 116                             157                             150                                  18.1200     125.0000     130.0000       0.0000 
 115                             150                             144                                  28.3680     125.0000     130.0000       0.0000 
 114                             15                              156                                 120.5180     125.0000     130.0000       0.0000 
 113                             156                             157                                  14.7550     125.0000     130.0000       0.0000 
 112                             47                              113                                  53.0710     125.0000     130.0000       0.0000 
 111                             113                             121                                   8.9550     125.0000     130.0000       0.0000 
 110                             34                              31                                   18.6270     125.0000     130.0000       0.0000 
 109                             31                              94                                   66.7100     125.0000     130.0000       0.0000 
 108                             41                              4                                    70.0460     125.0000     130.0000       0.0000 
 107                             151                             38                                   36.4610     125.0000     130.0000       0.0000 
 106                             38                              41                                    9.5630     125.0000     130.0000       0.0000 
 105                             41                              98                                    7.8230     125.0000     130.0000       0.0000 
 104                             98                              135                                   4.7710     125.0000     130.0000       0.0000 
 103                             22                              90                                   41.2940     125.0000     130.0000       0.0000 
 102                             150                             67                                   23.6480     125.0000     130.0000       0.0000 
 101                             67                              22                                  110.4540     125.0000     130.0000       0.0000 
 100                             144                             138                                 131.9190     125.0000     130.0000       0.0000 
 99                              138                             139                                  38.7940     125.0000     130.0000       0.0000 
 98                              133                             18                                   72.9490     125.0000     130.0000       0.0000 
 97                              18                              8                                    50.8390     125.0000     130.0000       0.0000 
 96                              95                              92                                   48.8370     125.0000     130.0000       0.0000 
 95                              92                              47                                   54.1400     125.0000     130.0000       0.0000 
 94                              43                              45                                    6.4900     125.0000     130.0000       0.0000 
 93                              27                              3                                    11.4690     125.0000     130.0000       0.0000 
 92                              3                               59                                   29.3860     125.0000     130.0000       0.0000 
 91                              140                             40                                   10.9630     125.0000     130.0000       0.0000 
 90                              37                              42                                    9.4090     125.0000     130.0000       0.0000 
 89                              42                              146                                  28.8450     125.0000     130.0000       0.0000 
 88                              53                              93                                    4.4440     125.0000     130.0000       0.0000 
 87                              93                              50                                   45.3090     125.0000     130.0000       0.0000 
 86                              98                              48                                    5.6460     125.0000     130.0000       0.0000 
 85                              11                              68                                   40.5510     125.0000     130.0000       0.0000 
 84                              11                              141                                  35.7360     125.0000     130.0000       0.0000 
 83                              141                             142                                  28.7170     125.0000     130.0000       0.0000 
 82                              108                             44                                  104.0190     125.0000     130.0000       0.0000 
 81                              158                             36                                    7.9270     125.0000     130.0000       0.0000 
 80                              36                              6                                    15.8690     125.0000     130.0000       0.0000 
 79                              58                              54                                   26.7070     125.0000     130.0000       0.0000 
 78                              154                             76                                   13.3510     125.0000     130.0000       0.0000 
 77                              62                              102                                  19.4650     125.0000     130.0000       0.0000 
 76                              102                             104                                  14.5570     100.0000     130.0000       0.0000 
 75                              70                              30                                   17.9950     100.0000     130.0000       0.0000 
 74                              30                              33                                   16.1210     100.0000     130.0000       0.0000 
 73                              32                              77                                   16.6350     100.0000     130.0000       0.0000 
 72                              20                              110                                  31.4950     100.0000     130.0000       0.0000 
 71                              23                              24                                   18.9070     100.0000     130.0000       0.0000 
 70                              24                              7                                   114.1400     100.0000     130.0000       0.0000 
 69                              111                             112                                  12.4390     100.0000     130.0000       0.0000 
 68                              109                             107                                  21.9370     100.0000     130.0000       0.0000 
 67                              107                             151                                  22.7420     100.0000     130.0000       0.0000 
 66                              96                              97                                   34.4220     100.0000     130.0000       0.0000 
 65                              97                              16                                   50.8620     100.0000     130.0000       0.0000 
 64                              4                               155                                  13.0680     100.0000     130.0000       0.0000 
 63                              90                              131                                  43.2800     100.0000     130.0000       0.0000 
 62                              131                             26                                   88.9810     100.0000     130.0000       0.0000 
 61                              45                              82                                    5.4470     100.0000     130.0000       0.0000 
 60                              40                              5                                    69.1730     100.0000     130.0000       0.0000 
 59                              5                               42                                   10.4840     100.0000     130.0000       0.0000 
 58                              48                              127                                  38.4640     100.0000     130.0000       0.0000 
 57                              127                             93                                    6.7590     100.0000     130.0000       0.0000 
 56                              68                              73                                   17.4010     100.0000     130.0000       0.0000 
 55                              73                              74                                    9.8220     100.0000     130.0000       0.0000 
 54                              54                              128                                  35.2040     100.0000     130.0000       0.0000 
 53                              128                             6                                     6.4640     100.0000     130.0000       0.0000 
 52                              76                              55                                  214.9430     100.0000     130.0000       0.0000 
 51                              77                              66                                   21.4700     100.0000     130.0000       0.0000 
 50                              110                             35                                   20.5080     100.0000     130.0000       0.0000 
 49                              35                              116                                  46.7670     100.0000     130.0000       0.0000 
 48                              112                             29                                   20.9550     100.0000     130.0000       0.0000 
 47                              155                             125                                  14.8220     100.0000     130.0000       0.0000 
 46                              125                             122                                   8.8680     100.0000     130.0000       0.0000 
 45                              82                              2                                    43.5530     100.0000     130.0000       0.0000 
 44                              2                               3                                     9.1000     100.0000     130.0000       0.0000 
 43                              55                              56                                   27.5500     100.0000     130.0000       0.0000 
 42                              66                              145                                  28.6830     100.0000     130.0000       0.0000 
 41                              29                              88                                   15.5620     100.0000     130.0000       0.0000 
 40                              56                              91                                   41.3450     100.0000     130.0000       0.0000 
 39                              145                             83                                   64.4010     100.0000     130.0000       0.0000 
 38                              91                              129                                 183.3550     100.0000     130.0000       0.0000 
 37                              129                             25                                   56.4280     100.0000     130.0000       0.0000 
 36                              83                              89                                  122.2440     100.0000     130.0000       0.0000 
 35                              89                              52                                   72.6150     100.0000     130.0000       0.0000 
 34                              52                              115                                  47.2530     100.0000     130.0000       0.0000 
 33                              115                             114                                  12.6660     100.0000     130.0000       0.0000 
 32                              114                             79                                   35.8260     100.0000     130.0000       0.0000 
 31                              152                             81                                   82.3150     100.0000     130.0000       0.0000 
 30                              144                             49                                   40.0080     100.0000     130.0000       0.0000 
 29                              14                              28                                  161.4100     100.0000     130.0000       0.0000 
 28                              134                             12                                   65.7620     100.0000     130.0000       0.0000 
 27                              12                              124                                 113.7030     100.0000     130.0000       0.0000 
 26                              79                              124                                  10.1240     100.0000     130.0000       0.0000 
 25                              28                              117                                  20.6320     100.0000     130.0000       0.0000 
 24                              60                              51                                  184.2440     100.0000     130.0000       0.0000 
 23                              60                              1                                    35.2400     100.0000     130.0000       0.0000 
 22                              60                              105                                   8.6660     100.0000     130.0000       0.0000 
 21                              117                             118                                  14.4510     100.0000     130.0000       0.0000 
 20                              51                              13                                   52.1590     100.0000     130.0000       0.0000 
 19                              13                              14                                   44.6170     100.0000     130.0000       0.0000 
 18                              118                             39                                   47.6320     100.0000     130.0000       0.0000 
 17                              39                              79                                   11.0600     100.0000     130.0000       0.0000 
 16                              36                              140                                  44.8080     100.0000     130.0000       0.0000 
 15                              140                             106                                  33.7840     100.0000     130.0000       0.0000 
 14                              9                               126                                  57.8850     100.0000     130.0000       0.0000 
 13                              25                              9                                    79.7190     100.0000     130.0000       0.0000 
 12                              71                              25                                   23.2690     100.0000     130.0000       0.0000 
 11                              121                             26                                   26.3890     100.0000     130.0000       0.0000 
 10                              26                              147                                  49.5070     100.0000     130.0000       0.0000 
 9                               136                             108                                  92.4210     100.0000     130.0000       0.0000 
 8                               104                             134                                  56.0090     100.0000     130.0000       0.0000 
 7                               140                             19                                    4.3690     100.0000     130.0000       0.0000 
 6                               116                             104                                  55.3430     100.0000     130.0000       0.0000 
 5                               44                              61                                  108.4630     100.0000     130.0000       0.0000 
 4                               75                              64                                   22.0160     100.0000     130.0000       0.0000 
 3                               134                             8                                   147.8000     100.0000     130.0000       0.0000 
 2                               63                              46                                   52.7970     100.0000     130.0000       0.0000 
 1                               1                               R-1                                   8.9480     609.6000     130.0000       0.0000 

[PUMPS]

[VALVES]

[DEMANDS]
 77                                    0.200505 
 78                                    0.200505 
 79                                    0.200000 
 80                                    0.200505 
 81                                    0.200505 
 82                                    0.200505 
 83                                    0.200505 
 84                                    0.200505 
 85                                    0.200505 
 86                                    0.200505 
 87                                    0.200505 
 88                                    0.200505 
 89                                    0.200505 
 90                                    0.200505 
 91                                    0.200505 
 92                                    0.200505 
 93                                    0.200505 
 94                                    0.200505 
 95                                    0.200505 
 96                                    0.200505 
 97                                    0.200505 
 98                                    0.200505 
 99                                    0.200505 
 100                                   0.200505 
 101                                   0.200505 
 102                                   0.200505 
 103                                   0.200505 
 104                                   0.200505 
 105                                   0.200000 
 106                                   0.200505 
 107                                   0.200505 
 108                                   0.200505 
 109                                   0.200505 
 110                                   0.200505 
 111                                   0.200505 
 112                                   0.200505 
 113                                   0.200505 
 114                                   0.200505 
 115                                   0.200505 
 116                                   0.200505 
 117                                   0.200000 
 118                                   0.200000 
 119                                   0.200505 
 120                                   0.200505 
 121                                   0.200505 
 122                                   0.200505 
 123                                   0.200505 
 124                                   0.200505 
 125                                   0.200505 
 126                                   0.200505 
 127                                   0.200505 
 128                                   0.200505 
 129                                   0.200505 
 130                                   0.200505 
 131                                   0.200505 
 132                                   0.200505 
 133                                   0.200505 
 134                                   0.200505 
 135                                   0.200505 
 136                                   0.200505 
 137                                   0.200505 
 138                                   0.200505 
 139                                   0.200505 
 140                                   0.200505 
 141                                   0.200505 
 142                                   0.200505 
 143                                   0.200505 
 144                                   0.200505 
 145                                   0.200505 
 146                                   0.200505 
 147                                   0.200505 
 148                                   0.200505 
 149                                   0.200505 
 150                                   0.200505 
 151                                   0.200505 
 152                                   0.200505 
 153                                   0.200505 
 154                                   0.200505 
 155                                   0.200505 
 156                                   0.200505 
 157                                   0.200505 
 158                                   0.200505 
 1                                     0.200000 
 2                                     0.200505 
 3                                     0.200505 
 4                                     0.200505 
 5                                     0.200505 
 6                                     0.200505 
 7                                     0.200505 
 8                                     0.200505 
 9                                     0.200505 
 10                                    0.200505 
 11                                    0.200505 
 12                                    0.200505 
 13                                    0.200000 
 14                                    0.200000 
 15                                    0.200505 
 16                                    0.200505 
 17                                    0.200505 
 18                                    0.200505 
 19                                    0.200505 
 20                                    0.200505 
 21                                    0.200505 
 22                                    0.200505 
 23                                    0.200505 
 24                                    0.200505 
 25                                    0.200505 
 26                                    0.200505 
 27                                    0.200505 
 28                                    0.200000 
 29                                    0.200505 
 30                                    0.200505 
 31                                    0.200505 
 32                                    0.200505 
 33                                    0.200505 
 34                                    0.200505 
 35                                    0.200505 
 36                                    0.200505 
 37                                    0.200505 
 38                                    0.200505 
 39                                    0.200000 
 40                                    0.200505 
 41                                    0.200505 
 42                                    0.200505 
 43                                    0.200505 
 44                                    0.200505 
 45                                    0.200505 
 46                                    0.200505 
 47                                    0.200505 
 48                                    0.200505 
 49                                    0.200505 
 50                                    0.200505 
 51                                    0.200000 
 52                                    0.200505 
 53                                    0.200505 
 54                                    0.200505 
 55                                    0.200505 
 56                                    0.200505 
 57                                    0.200505 
 58                                    0.200505 
 59                                    0.200505 
 60                                    0.200000 
 61                                    0.200505 
 62                                    0.200505 
 63                                    0.200505 
 64                                    0.200505 
 65                                    0.200505 
 66                                    0.200505 
 67                                    0.200505 
 68                                    0.200505 
 69                                    0.200505 
 70                                    0.200505 
 71                                    0.200505 
 72                                    0.200505 
 73                                    0.200505 
 74                                    0.200505 
 75                                    0.200505 
 76                                    0.200505 

[EMITTERS]

[STATUS]

[PATTERNS]

[CURVES]

[CONTROLS]

[QUALITY]

[SOURCES]

[MIXING]

[REACTIONS]
 ORDER  BULK            1.00
 ORDER  WALL            1
 ORDER  TANK            1.00
 GLOBAL BULK            0.000000
 GLOBAL WALL            0.000000

[ENERGY]
 GLOBAL EFFIC        75.0000
 DEMAND CHARGE       0.0000

[TIMES]
 DURATION            24:00:00
 HYDRAULIC TIMESTEP  1:00:00
 QUALITY TIMESTEP    0:05:00
 REPORT TIMESTEP     1:00:00
 REPORT START        0:00:00
 PATTERN TIMESTEP    1:00:00
 PATTERN START       0:00:00
 RULE TIMESTEP       0:06:00
 START CLOCKTIME     0:00:00
 STATISTIC           NONE

[OPTIONS]
 UNITS               LPS
 PRESSURE            METERS
 HEADLOSS            H-W
 UNBALANCED          CONTINUE 10
 QUALITY             NONE
 DEMAND MULTIPLIER   1.0000
 EMITTER EXPONENT    0.5000
 VISCOSITY           1.000000
 DIFFUSIVITY         1.000000
 SPECIFIC GRAVITY    1.000000
 TRIALS              40
 ACCURACY            0.00100000
 TOLERANCE           0.01000000
 CHECKFREQ           2
 MAXCHECK            10
 DAMPLIMIT           0.00000000

[REPORT]
 PAGESIZE            0
 STATUS              NO
 SUMMARY             NO
 ENERGY              NO
 NODES               NONE
 LINKS               NONE
 Elevation           NO
 Demand              PRECISION 2
 Head                PRECISION 2
 Pressure            PRECISION 2
 Quality             NO
 Length              NO
 Diameter            NO
 Flow                PRECISION 2
 Velocity            PRECISION 2
 Headloss            PRECISION 2
 Quality             NO
 State               NO
 Setting             NO
 Reaction            NO

[END]