[TITLE]
Export input file via plugin ExportEpanetInpFiles. 

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-240           	1071.159999 	0.067908863 	Y               	;
 J-132           	1077.92     	0.067908863 	Y               	;
 J-131           	1076.36     	0.067908863 	Y               	;
 J-57            	1109.439999 	0.067908863 	Y               	;
 J-728           	1072.940001 	0.067908863 	Y               	;
 J-39            	1098.259999 	0.067908863 	Y               	;
 J-695           	1073.690001 	0.067908863 	Y               	;
 J-654           	1081.67     	0.067908863 	Y               	;
 J-655           	1088.519999 	0.067908863 	Y               	;
 J-696           	1077.930001 	0.067908863 	Y               	;
 J-691           	1100.730001 	0.067908863 	Y               	;
 J-28            	1102.389999 	0.067908863 	Y               	;
 J-721           	1074.209999 	0.067908863 	Y               	;
 J-545           	1095.060001 	0.067908863 	Y               	;
 J-547           	1087.500001 	0.067908863 	Y               	;
 J-613           	1103.96     	0.067908863 	Y               	;
 J-17            	1078.279999 	0.067908863 	Y               	;
 J-471           	1101.47     	0.067908863 	Y               	;
 J-472           	1104.749999 	0.067908863 	Y               	;
 J-477           	1086.09     	0.067908863 	Y               	;
 J-478           	1085.440001 	0.067908863 	Y               	;
 J-24            	1085.22     	0.067908863 	Y               	;
 J-365           	1100.740001 	0.067908863 	Y               	;
 J-366           	1102.699999 	0.067908863 	Y               	;
 J-328           	1060.17     	0.067908863 	Y               	;
 J-218           	1093.4      	0.067908863 	Y               	;
 J-256           	1108.64     	0.067908863 	Y               	;
 J-219           	1094.310001 	0.067908863 	Y               	;
 J-98            	1062.74     	0           	                	;
 J-94            	1109.420001 	0.067908863 	Y               	;
 J-323           	1090.78     	0.067908863 	Y               	;
 J-325           	1103.180001 	0.067908863 	Y               	;
 J-322           	1094.28     	0.067908863 	Y               	;
 J-299           	1099.22     	0.067908863 	Y               	;
 J-180           	1109.64     	0.067908863 	Y               	;
 J-181           	1108.83     	0.067908863 	Y               	;
 J-109           	1107.14     	0.067908863 	Y               	;
 J-187           	1075.579999 	0.067908863 	Y               	;
 J-186           	1075.500001 	0.067908863 	Y               	;
 J-251           	1093.41     	0.067908863 	Y               	;
 J-216           	1064.880001 	0           	                	;
 J-217           	1067.080001 	0           	                	;
 J-250           	1091.259999 	0.067908863 	Y               	;
 J-101           	1107.499999 	0.067908863 	Y               	;
 J-102           	1106.910001 	0.067908863 	Y               	;
 J-106           	1090.069999 	0.067908863 	Y               	;
 J-143           	1110.189999 	0.067908863 	Y               	;
 J-142           	1077.000001 	0.067908863 	Y               	;
 J-105           	1088.91     	0.067908863 	Y               	;
 J-58            	1108.929999 	0.067908863 	Y               	;
 J-61            	1078.85     	0.067908863 	Y               	;
 J-54            	1112.160001 	0.067908863 	Y               	;
 J-666           	1092.699999 	0.067908863 	Y               	;
 J-29            	1102.059999 	0.067908863 	Y               	;
 J-559           	1100.120001 	0.067908863 	Y               	;
 J-595           	1110.800001 	0.067908863 	Y               	;
 J-624           	1080.209999 	0.067908863 	Y               	;
 J-662           	1087.190001 	0.067908863 	Y               	;
 J-25            	1084.579999 	0.067908863 	Y               	;
 J-511           	1100.6      	0.067908863 	Y               	;
 J-512           	1104.790001 	0.067908863 	Y               	;
 J-517           	1077.85     	0.067908863 	Y               	;
 J-518           	1078.440001 	0.067908863 	Y               	;
 J-14            	1112.790001 	0.067908863 	Y               	;
 J-407           	1067.219999 	0.067908863 	Y               	;
 J-408           	1067.940001 	0.067908863 	Y               	;
 J-402           	1082.329999 	0.067908863 	Y               	;
 J-404           	1078.810001 	0.067908863 	Y               	;
 J-406           	1073.519999 	0.067908863 	Y               	;
 J-409           	1114.230001 	0.067908863 	Y               	;
 J-266           	1104.550001 	0.067908863 	Y               	;
 J-267           	1103.52     	0.067908863 	Y               	;
 J-268           	1090.430001 	0.067908863 	Y               	;
 J-265           	1082.389999 	0.067908863 	Y               	;
 J-337           	1086.550001 	0.067908863 	Y               	;
 J-194           	1079.92     	0.067908863 	Y               	;
 J-195           	1080.269999 	0.067908863 	Y               	;
 J-199           	1091.209999 	0.067908863 	Y               	;
 J-191           	1086.85     	0.067908863 	Y               	;
 J-220           	1085.29     	0.067908863 	Y               	;
 J-221           	1083.899999 	0.067908863 	Y               	;
 J-77            	1112.489999 	0.067908863 	Y               	;
 J-110           	1052.62     	0           	                	;
 J-111           	1051.31     	0           	                	;
 J-116           	1096.699999 	0.067908863 	Y               	;
 J-117           	1099.71     	0.067908863 	Y               	;
 J-190           	1085.98     	0.067908863 	Y               	;
 J-150           	1114.52     	0.067908863 	Y               	;
 J-55            	1112.14     	0.067908863 	Y               	;
 J-742           	1076.810001 	0.067908863 	Y               	;
 J-631           	1088.35     	0.067908863 	Y               	;
 J-674           	1107.999999 	0.067908863 	Y               	;
 J-495           	1091.550001 	0.067908863 	Y               	;
 J-496           	1069.74     	0.067908863 	Y               	;
 J-700           	1077.29     	0.067908863 	Y               	;
 J-567           	1053.779999 	0           	                	;
 J-568           	1051.770001 	0           	                	;
 J-560           	1096.569999 	0.067908863 	Y               	;
 J-387           	1084.959999 	0.067908863 	Y               	;
 J-388           	1089.699999 	0.067908863 	Y               	;
 J-630           	1086.370001 	0.067908863 	Y               	;
 J-15            	1112.78     	0.067908863 	Y               	;
 J-451           	1103.689999 	0.067908863 	Y               	;
 J-419           	1111.910001 	0.067908863 	Y               	;
 J-494           	1089.85     	0.067908863 	Y               	;
 J-277           	1089.180001 	0.067908863 	Y               	;
 J-278           	1086.500001 	0.067908863 	Y               	;
 J-342           	1093.54     	0.067908863 	Y               	;
 J-382           	1106.189999 	0.067908863 	Y               	;
 J-168           	1100.1      	0.067908863 	Y               	;
 J-304           	1061.140001 	0           	                	;
 J-230           	1105.03     	0.067908863 	Y               	;
 J-235           	1085.47     	0.067908863 	Y               	;
 J-274           	1098.120001 	0.067908863 	Y               	;
 J-239           	1071.74     	0.067908863 	Y               	;
 J-236           	1085.089999 	0.067908863 	Y               	;
 J-273           	1097.490001 	0.067908863 	Y               	;
 J-300           	1097.34     	0.067908863 	Y               	;
 J-78            	1112.369999 	0.067908863 	Y               	;
 J-121           	1114.110001 	0.067908863 	Y               	;
 J-128           	1086.09     	0.067908863 	Y               	;
 J-164           	1074.74     	0           	                	;
 J-161           	1113.46     	0.067908863 	Y               	;
 J-74            	1086.120001 	0.067908863 	Y               	;
 J-122           	1113.850001 	0.067908863 	Y               	;
 J-56            	1102.189999 	0.067908863 	Y               	;
 J-718           	1094.370001 	0.067908863 	Y               	;
 J-38            	1100.249999 	0.067908863 	Y               	;
 J-648           	1078.279999 	0.067908863 	Y               	;
 J-649           	1102.389999 	0.067908863 	Y               	;
 J-41            	1085.240001 	0.067908863 	Y               	;
 J-534           	1075.11     	0.067908863 	Y               	;
 J-572           	1067.570001 	0.067908863 	Y               	;
 J-642           	1057.510001 	0           	                	;
 J-600           	1075.98     	0.067908863 	Y               	;
 J-16            	1079.130001 	0.067908863 	Y               	;
 J-391           	1112.569999 	0.067908863 	Y               	;
 J-393           	1085.699999 	0.067908863 	Y               	;
 J-394           	1085.85     	0.067908863 	Y               	;
 J-353           	1094.269999 	0.067908863 	Y               	;
 J-390           	1113.069999 	0.067908863 	Y               	;
 J-421           	1098.96     	0.067908863 	Y               	;
 J-97            	1061.270001 	0           	                	;
 J-354           	1094.66     	0.067908863 	Y               	;
 J-281           	1093.610001 	0.067908863 	Y               	;
 J-245           	1086.149999 	0.067908863 	Y               	;
 J-244           	1086.54     	0.067908863 	Y               	;
 J-93            	1109.350001 	0.067908863 	Y               	;
 J-312           	1070.92     	0.067908863 	Y               	;
 J-350           	1081.54     	0.067908863 	Y               	;
 J-135           	1062.25     	0.067908863 	Y               	;
 J-136           	1062.209999 	0.067908863 	Y               	;
 J-172           	1086.73     	0.067908863 	Y               	;
 J-178           	1090.889999 	0.067908863 	Y               	;
 J-177           	1090.129999 	0.067908863 	Y               	;
 J-137           	1061.68     	0.067908863 	Y               	;
 J-138           	1059.5      	0.067908863 	Y               	;
 J-171           	1087.060001 	0.067908863 	Y               	;
 J-200           	1089.940001 	0.067908863 	Y               	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	1135        	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-100           	J-106           	J-268           	35.32       	125         	130         	0           	OPEN  	;
 P-101           	J-268           	J-696           	64.641      	100         	130         	0           	OPEN  	;
 P-162           	J-219           	J-511           	56.702      	200         	130         	0           	OPEN  	;
 P-163           	J-511           	J-512           	37.802      	200         	130         	0           	OPEN  	;
 P-164           	J-512           	J-595           	47.001      	200         	130         	0           	OPEN  	;
 P-165           	J-221           	J-194           	57.896      	100         	130         	0           	OPEN  	;
 P-166           	J-496           	J-337           	112.325     	100         	130         	0           	OPEN  	;
 P-1667          	J-28            	J-56            	0.905       	100         	130         	0           	OPEN  	;
 P-1668          	J-56            	J-29            	4.018       	100         	130         	0           	OPEN  	;
 P-167           	J-387           	J-654           	78.324      	125         	130         	0           	OPEN  	;
 P-168           	J-649           	J-560           	62.146      	125         	130         	0           	OPEN  	;
 P-169           	J-387           	J-388           	26.633      	100         	130         	0           	OPEN  	;
 P-170           	J-388           	J-471           	83.581      	100         	130         	0           	OPEN  	;
 P-171           	J-471           	J-472           	33.387      	200         	130         	0           	OPEN  	;
 P-172           	J-560           	J-273           	43.506      	200         	130         	0           	OPEN  	;
 P-173           	J-471           	J-366           	44.845      	125         	130         	0           	OPEN  	;
 P-174           	J-655           	J-388           	79.311      	100         	130         	0           	OPEN  	;
 P-175           	J-654           	J-655           	54.127      	100         	130         	0           	OPEN  	;
 P-176           	J-655           	J-273           	64.857      	100         	130         	0           	OPEN  	;
 P-177           	J-494           	J-495           	35.632      	125         	130         	0           	OPEN  	;
 P-178           	J-495           	J-353           	49.601      	125         	130         	0           	OPEN  	;
 P-179           	J-353           	J-354           	23.984      	125         	130         	0           	OPEN  	;
 P-180           	J-624           	J-518           	50.289      	200         	130         	0           	OPEN  	;
 P-200           	J-57            	J-143           	10.132      	200         	130         	0           	OPEN  	;
 P-201           	J-171           	J-402           	28.239      	300         	130         	0           	OPEN  	;
 P-202           	J-131           	J-132           	9.607       	300         	130         	0           	OPEN  	;
 P-203           	J-135           	J-136           	9.818       	100         	130         	0           	OPEN  	;
 P-204           	J-137           	J-328           	22.422      	100         	130         	0           	OPEN  	;
 P-361           	J-55            	J-101           	57.204      	100         	130         	0           	OPEN  	;
 P-362           	J-101           	J-102           	8.728       	100         	130         	0           	OPEN  	;
 P-363           	J-93            	J-94            	8.479       	100         	130         	0           	OPEN  	;
 P-364           	J-94            	J-674           	83.72       	100         	130         	0           	OPEN  	;
 P-365           	J-57            	J-256           	17.149      	100         	130         	0           	OPEN  	;
 P-366           	J-256           	J-101           	59.435      	100         	130         	0           	OPEN  	;
 P-367           	J-57            	J-58            	6.628       	200         	130         	0           	OPEN  	;
 P-368           	J-58            	J-472           	43.997      	200         	130         	0           	OPEN  	;
 P-369           	J-419           	J-77            	29.223      	200         	130         	0           	OPEN  	;
 P-370           	J-595           	J-390           	60.381      	200         	130         	0           	OPEN  	;
 P-371           	J-106           	J-365           	86.657      	125         	130         	0           	OPEN  	;
 P-372           	J-365           	J-366           	25.246      	125         	130         	0           	OPEN  	;
 P-373           	J-266           	J-267           	18.143      	125         	130         	0           	OPEN  	;
 P-374           	J-267           	J-325           	22.057      	125         	130         	0           	OPEN  	;
 P-375           	J-251           	J-199           	24.591      	100         	130         	0           	OPEN  	;
 P-376           	J-718           	J-281           	71.466      	125         	130         	0           	OPEN  	;
 P-377           	J-171           	J-172           	11.705      	300         	130         	0           	OPEN  	;
 P-378           	J-244           	J-245           	16.93       	200         	130         	0           	OPEN  	;
 P-379           	J-245           	J-662           	55.528      	200         	130         	0           	OPEN  	;
 P-380           	J-742           	J-239           	128.071     	125         	130         	0           	OPEN  	;
 P-381           	J-512           	J-451           	40.671      	100         	130         	0           	OPEN  	;
 P-382           	J-244           	J-250           	36.646      	250         	130         	0           	OPEN  	;
 P-383           	J-250           	J-251           	16.98       	250         	130         	0           	OPEN  	;
 P-384           	J-268           	J-177           	18.192      	125         	130         	0           	OPEN  	;
 P-385           	J-177           	J-178           	12.138      	125         	130         	0           	OPEN  	;
 P-386           	J-178           	J-277           	33.446      	125         	130         	0           	OPEN  	;
 P-387           	J-266           	J-691           	61.974      	100         	130         	0           	OPEN  	;
 P-388           	J-691           	J-354           	64.189      	100         	130         	0           	OPEN  	;
 P-452           	J-595           	J-180           	82.326      	100         	130         	0           	OPEN  	;
 P-453           	J-366           	J-322           	71.143      	100         	130         	0           	OPEN  	;
 P-454           	J-194           	J-195           	13.105      	125         	130         	0           	OPEN  	;
 P-455           	J-195           	J-654           	58.766      	125         	130         	0           	OPEN  	;
 P-456           	J-337           	J-477           	36.874      	125         	130         	0           	OPEN  	;
 P-457           	J-221           	J-265           	18.12       	200         	130         	0           	OPEN  	;
 P-458           	J-265           	J-404           	28.368      	200         	130         	0           	OPEN  	;
 P-459           	J-560           	J-220           	120.518     	200         	130         	0           	OPEN  	;
 P-460           	J-220           	J-221           	14.755      	200         	130         	0           	OPEN  	;
 P-461           	J-649           	J-109           	53.071      	125         	130         	0           	OPEN  	;
 P-462           	J-109           	J-102           	8.955       	125         	130         	0           	OPEN  	;
 P-463           	J-273           	J-274           	18.627      	200         	130         	0           	OPEN  	;
 P-464           	J-274           	J-471           	66.71       	200         	130         	0           	OPEN  	;
 P-465           	J-74            	J-190           	70.046      	125         	130         	0           	OPEN  	;
 P-466           	J-337           	J-128           	36.461      	125         	130         	0           	OPEN  	;
 P-467           	J-128           	J-74            	9.563       	125         	130         	0           	OPEN  	;
 P-468           	J-74            	J-24            	7.823       	100         	130         	0           	OPEN  	;
 P-469           	J-24            	J-25            	4.771       	100         	130         	0           	OPEN  	;
 P-470           	J-494           	J-545           	41.294      	100         	130         	0           	OPEN  	;
 P-471           	J-265           	J-350           	23.648      	125         	130         	0           	OPEN  	;
 P-472           	J-350           	J-494           	110.454     	125         	130         	0           	OPEN  	;
 P-473           	J-404           	J-517           	131.919     	200         	130         	0           	OPEN  	;
 P-474           	J-517           	J-518           	38.794      	200         	130         	0           	OPEN  	;
 P-475           	J-624           	J-630           	72.949      	200         	130         	0           	OPEN  	;
 P-476           	J-630           	J-631           	50.839      	200         	130         	0           	OPEN  	;
 P-477           	J-472           	J-613           	48.837      	100         	130         	0           	OPEN  	;
 P-478           	J-613           	J-649           	54.14       	100         	130         	0           	OPEN  	;
 P-494           	J-56            	J-38            	6.49        	100         	130         	0           	OPEN  	;
 P-495           	J-168           	J-117           	11.469      	100         	130         	0           	OPEN  	;
 P-496           	J-117           	J-421           	29.386      	100         	130         	0           	OPEN  	;
 P-497           	J-14            	J-161           	10.963      	100         	130         	0           	OPEN  	;
 P-498           	J-121           	J-122           	9.409       	100         	130         	0           	OPEN  	;
 P-499           	J-122           	J-409           	28.845      	100         	130         	0           	OPEN  	;
 P-500           	J-16            	J-17            	4.444       	100         	130         	0           	OPEN  	;
 P-501           	J-17            	J-572           	45.309      	100         	130         	0           	OPEN  	;
 P-502           	J-24            	J-41            	5.646       	100         	130         	0           	OPEN  	;
 P-503           	J-496           	J-135           	40.551      	100         	130         	0           	OPEN  	;
 P-504           	J-496           	J-407           	35.736      	100         	130         	0           	OPEN  	;
 P-505           	J-407           	J-408           	28.717      	100         	130         	0           	OPEN  	;
 P-51            	J-325           	J-718           	104.019     	100         	130         	0           	OPEN  	;
 P-563           	J-77            	J-78            	7.927       	200         	130         	0           	OPEN  	;
 P-564           	J-78            	J-55            	15.869      	200         	130         	0           	OPEN  	;
 P-565           	J-390           	J-391           	26.707      	200         	130         	0           	OPEN  	;
 P-566           	J-199           	J-200           	13.351      	100         	130         	0           	OPEN  	;
 P-567           	J-281           	J-218           	19.465      	125         	130         	0           	OPEN  	;
 P-568           	J-218           	J-219           	14.557      	125         	130         	0           	OPEN  	;
 P-569           	J-172           	J-235           	17.995      	300         	130         	0           	OPEN  	;
 P-570           	J-235           	J-236           	16.121      	300         	130         	0           	OPEN  	;
 P-571           	J-239           	J-240           	16.635      	125         	130         	0           	OPEN  	;
 P-572           	J-451           	J-299           	31.495      	100         	130         	0           	OPEN  	;
 P-573           	J-277           	J-278           	18.907      	125         	130         	0           	OPEN  	;
 P-574           	J-278           	J-742           	114.14      	125         	130         	0           	OPEN  	;
 P-615           	J-180           	J-181           	12.439      	100         	130         	0           	OPEN  	;
 P-616           	J-322           	J-323           	21.937      	100         	130         	0           	OPEN  	;
 P-617           	J-323           	J-337           	22.742      	100         	130         	0           	OPEN  	;
 P-618           	J-477           	J-478           	34.422      	125         	130         	0           	OPEN  	;
 P-619           	J-478           	J-387           	50.862      	125         	130         	0           	OPEN  	;
 P-620           	J-190           	J-191           	13.068      	125         	130         	0           	OPEN  	;
 P-621           	J-545           	J-559           	43.28       	100         	130         	0           	OPEN  	;
 P-622           	J-559           	J-382           	88.981      	100         	130         	0           	OPEN  	;
 P-635           	J-38            	J-39            	5.447       	100         	130         	0           	OPEN  	;
 P-636           	J-161           	J-150           	69.173      	100         	130         	0           	OPEN  	;
 P-637           	J-150           	J-122           	10.484      	100         	130         	0           	OPEN  	;
 P-638           	J-41            	J-61            	38.464      	100         	130         	0           	OPEN  	;
 P-639           	J-61            	J-17            	6.759       	100         	130         	0           	OPEN  	;
 P-640           	J-135           	J-137           	17.401      	100         	130         	0           	OPEN  	;
 P-641           	J-137           	J-138           	9.822       	100         	130         	0           	OPEN  	;
 P-677           	J-391           	J-54            	35.204      	200         	130         	0           	OPEN  	;
 P-678           	J-54            	J-55            	6.464       	200         	130         	0           	OPEN  	;
 P-679           	J-200           	J-393           	214.943     	100         	130         	0           	OPEN  	;
 P-680           	J-240           	J-312           	21.47       	125         	130         	0           	OPEN  	;
 P-681           	J-299           	J-300           	20.508      	100         	130         	0           	OPEN  	;
 P-682           	J-300           	J-251           	46.767      	100         	130         	0           	OPEN  	;
 P-700           	J-181           	J-230           	20.955      	100         	130         	0           	OPEN  	;
 P-701           	J-191           	J-105           	14.822      	125         	130         	0           	OPEN  	;
 P-702           	J-105           	J-106           	8.868       	125         	130         	0           	OPEN  	;
 P-705           	J-39            	J-116           	43.553      	100         	130         	0           	OPEN  	;
 P-706           	J-116           	J-117           	9.1         	100         	130         	0           	OPEN  	;
 P-720           	J-393           	J-394           	27.55       	100         	130         	0           	OPEN  	;
 P-721           	J-312           	J-406           	28.683      	125         	130         	0           	OPEN  	;
 P-725           	J-230           	J-28            	15.562      	100         	130         	0           	OPEN  	;
 P-744           	J-394           	J-547           	41.345      	100         	130         	0           	OPEN  	;
 P-745           	J-406           	J-695           	64.401      	125         	130         	0           	OPEN  	;
 P-756           	J-547           	J-666           	183.355     	100         	130         	0           	OPEN  	;
 P-757           	J-666           	J-342           	56.428      	100         	130         	0           	OPEN  	;
 P-758           	J-695           	J-721           	122.244     	125         	130         	0           	OPEN  	;
 P-768           	J-721           	J-600           	72.615      	125         	130         	0           	OPEN  	;
 P-775           	J-600           	J-186           	47.253      	125         	130         	0           	OPEN  	;
 P-776           	J-186           	J-187           	12.666      	125         	130         	0           	OPEN  	;
 P-777           	J-187           	J-131           	35.826      	125         	130         	0           	OPEN  	;
 P-778           	J-194           	J-728           	82.315      	125         	130         	0           	OPEN  	;
 P-779           	J-404           	J-534           	40.008      	100         	130         	0           	OPEN  	;
 P-780           	J-568           	J-304           	161.41      	300         	130         	0           	OPEN  	;
 P-781           	J-662           	J-700           	65.762      	300         	130         	0           	OPEN  	;
 P-782           	J-700           	J-142           	113.703     	300         	130         	0           	OPEN  	;
 P-797           	J-131           	J-142           	10.124      	300         	130         	0           	OPEN  	;
 P-798           	J-304           	J-216           	20.632      	300         	130         	0           	OPEN  	;
 P-799           	J-97            	J-642           	184.244     	300         	130         	0           	OPEN  	;
 P-801           	J-97            	J-110           	35.24       	500         	130         	0           	OPEN  	;
 P-802           	J-110           	J-111           	8.948       	500         	130         	0           	OPEN  	;
 P-813           	J-97            	J-98            	8.666       	500         	130         	0           	OPEN  	;
 P-816           	J-216           	J-217           	14.451      	300         	130         	0           	OPEN  	;
 P-817           	J-642           	J-567           	52.159      	300         	130         	0           	OPEN  	;
 P-818           	J-567           	J-568           	44.617      	300         	130         	0           	OPEN  	;
 P-824           	J-217           	J-164           	47.632      	300         	130         	0           	OPEN  	;
 P-825           	J-164           	J-131           	11.06       	300         	130         	0           	OPEN  	;
 P-85            	J-78            	J-14            	44.808      	100         	130         	0           	OPEN  	;
 P-86            	J-14            	J-94            	33.784      	125         	130         	0           	OPEN  	;
 P-87            	J-674           	J-58            	57.885      	100         	130         	0           	OPEN  	;
 P-88            	J-342           	J-674           	79.719      	100         	130         	0           	OPEN  	;
 P-89            	J-178           	J-342           	23.269      	100         	130         	0           	OPEN  	;
 P-90            	J-102           	J-382           	26.389      	125         	130         	0           	OPEN  	;
 P-91            	J-382           	J-266           	49.507      	125         	130         	0           	OPEN  	;
 P-92            	J-511           	J-325           	92.421      	125         	130         	0           	OPEN  	;
 P-93            	J-219           	J-662           	56.009      	100         	130         	0           	OPEN  	;
 P-94            	J-14            	J-15            	4.369       	100         	130         	0           	OPEN  	;
 P-95            	J-251           	J-219           	55.343      	200         	130         	0           	OPEN  	;
 P-96            	J-718           	J-354           	108.463     	125         	130         	0           	OPEN  	;
 P-97            	J-171           	J-244           	22.016      	300         	130         	0           	OPEN  	;
 P-98            	J-662           	J-631           	147.8       	200         	130         	0           	OPEN  	;
 P-99            	J-245           	J-648           	52.797      	100         	130         	0           	OPEN  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 SMS             	R-1             	J-111           	HEAD SMS493	;
 SUMAS-1         	R-1             	J-111           	HEAD SUMAS	;
 SUMAS-2         	R-1             	J-111           	HEAD SUMAS	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 SMS             	Closed
 SUMAS-2         	Closed

[PATTERNS]
;ID              	Multipliers
;Daily water use pattern
 KS              	0.744091093 	0.570090285 	0.327036004 	0.269038793 	0.252468162 	0.241421074 
 KS              	0.45684846  	0.791041216 	1.503615077 	0.923615444 	1.332376041 	1.474336624 
 KS              	1.609663449 	1.355571256 	1.314144676 	1.452233273 	1.145667413 	1.242329431 
 KS              	1.338991449 	1.067897383 	1.31923698  	1.128665541 	1.12037105  	1.004376629 
;Daily water use pattern
 GS              	0.929466339 	0.656379219 	0.521171998 	0.507781131 	0.522504902 	0.521171998 
 GS              	0.681724991 	0.932056568 	1.077136891 	1.07312444  	1.093200435 	1.292668703 
 GS              	1.507272979 	1.218122316 	1.133785275 	1.306471808 	0.921585721 	1.115694893 
 GS              	1.02733853  	1.336998038 	1.332985588 	1.096038007 	1.114781099 	1.058338834 
;Daily water use pattern
 SK              	0.940477147 	0.696313356 	0.548846115 	0.477530257 	0.473904777 	0.550053833 
 SK              	0.749497157 	0.973364771 	1.030176379 	0.921388688 	1.024130808 	1.285218939 
 SK              	1.430691933 	1.277183775 	1.267512724 	1.152684117 	1.049376534 	0.94606895  
 SK              	1.07596727  	1.171458429 	1.365328565 	1.169513049 	1.08490066  	1.197313831 
;Daily water use pattern
 DC              	0.877132806 	0.78860803  	0.519911888 	0.433165974 	0.474330765 	0.512558674 
 DC              	0.647725726 	0.73447164  	0.903547138 	1.034883473 	1.302465625 	1.405379805 
 DC              	1.557274319 	1.363202296 	1.288221524 	1.229413421 	1.114734098 	1.286618788 
 DC              	1.232222613 	1.218991231 	1.10578255  	1.08226107  	0.945213885 	0.981966748 
;Daily water use pattern
 BC              	0.917056465 	0.769786388 	0.550849159 	0.497925668 	0.474148552 	0.490992932 
 BC              	0.581501238 	0.74125746  	0.920743091 	0.955699243 	1.119077097 	1.145154292 
 BC              	1.49823273  	1.201136131 	1.221916283 	1.139427564 	1.072465284 	1.193307917 
 BC              	1.234821281 	1.190180965 	1.456777139 	1.321314377 	1.089248281 	1.007662261 
;Daily water use pattern
 Y               	0.853773267 	0.599542653 	0.427547851 	0.391750702 	0.415858186 	0.359512696 
 Y               	0.617700817 	0.919026412 	1.117228267 	0.962549188 	1.338123745 	1.267747392 
 Y               	1.480603777 	1.411429044 	1.258937696 	1.317581935 	1.177563916 	0.981670606 
 Y               	1.189864186 	1.109956512 	1.318355804 	1.256044667 	1.057793832 	1.121571075 

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: 
 SMS493          	0           	56          
 SMS493          	97          	45          
 SMS493          	145         	30          
;PUMP: PUMP: 
 SUMAS           	52.22       	45          

[CONTROLS]








[RULES]








[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-240           	484740.80       	4428698.89      
 J-132           	484799.41       	4429069.80      
 J-131           	484797.00       	4429079.10      
 J-57            	485026.30       	4428669.90      
 J-728           	485390.40       	4428737.90      
 J-39            	484831.56       	4428694.50      
 J-695           	484736.60       	4428812.61      
 J-654           	485255.90       	4428673.41      
 J-655           	485205.40       	4428692.89      
 J-696           	484970.30       	4428448.50      
 J-691           	485056.00       	4428845.01      
 J-28            	484839.27       	4428702.55      
 J-721           	484745.90       	4428934.50      
 J-545           	485151.50       	4428804.41      
 J-547           	484790.90       	4428695.42      
 J-613           	485084.20       	4428694.71      
 J-17            	485127.29       	4428439.81      
 J-471           	485103.40       	4428637.02      
 J-472           	485071.70       	4428647.50      
 J-477           	485177.90       	4428531.89      
 J-478           	485196.60       	4428560.79      
 J-24            	485112.78       	4428477.36      
 J-365           	485062.00       	4428580.51      
 J-366           	485077.80       	4428600.20      
 J-328           	485263.97       	4428382.66      
 J-218           	484913.90       	4428957.30      
 J-256           	485033.20       	4428685.60      
 J-219           	484899.90       	4428953.31      
 J-98            	484467.40       	4429365.82      
 J-94            	484931.20       	4428657.10      
 J-323           	485134.90       	4428528.90      
 J-325           	484975.60       	4428844.31      
 J-322           	485127.90       	4428549.69      
 J-299           	484846.60       	4428901.09      
 J-180           	484826.21       	4428748.05      
 J-181           	484825.22       	4428735.65      
 J-109           	485039.50       	4428739.89      
 J-187           	484764.90       	4429063.19      
 J-186           	484756.40       	4429053.80      
 J-251           	484846.60       	4428968.21      
 J-216           	484762.19       	4429139.20      
 J-217           	484774.53       	4429131.68      
 J-250           	484846.70       	4428985.19      
 J-101           	485026.90       	4428744.70      
 J-102           	485035.10       	4428747.69      
 J-106           	485028.50       	4428500.59      
 J-143           	485017.14       	4428674.23      
 J-142           	484807.07       	4429078.06      
 J-105           	485025.60       	4428492.21      
 J-58            	485032.25       	4428666.98      
 J-61            	485132.81       	4428443.71      
 J-54            	484966.60       	4428741.71      
 J-666           	484928.30       	4428574.01      
 J-29            	484842.06       	4428698.52      
 J-559           	485110.80       	4428789.69      
 J-595           	484871.80       	4428816.60      
 J-624           	485169.10       	4428943.40      
 J-662           	484907.21       	4429008.84      
 J-25            	485114.42       	4428472.88      
 J-511           	484899.40       	4428896.61      
 J-512           	484889.60       	4428860.10      
 J-517           	485243.30       	4428894.30      
 J-518           	485212.20       	4428917.49      
 J-14            	484949.20       	4428685.69      
 J-407           	485237.00       	4428414.60      
 J-408           	485239.70       	4428443.19      
 J-402           	484807.33       	4429040.81      
 J-404           	485328.40       	4428793.50      
 J-406           	484737.00       	4428748.21      
 J-409           	484864.05       	4428744.00      
 J-266           	485001.40       	4428815.69      
 J-267           	484994.10       	4428832.30      
 J-268           	484994.10       	4428508.60      
 J-265           	485302.70       	4428781.49      
 J-337           	485148.00       	4428510.31      
 J-194           	485310.10       	4428719.80      
 J-195           	485298.30       	4428714.10      
 J-199           	484822.70       	4428974.00      
 J-191           	485029.50       	4428477.91      
 J-220           	485273.70       	4428766.01      
 J-221           	485286.80       	4428772.80      
 J-77            	484979.25       	4428714.37      
 J-110           	484509.16       	4429379.08      
 J-111           	484511.56       	4429370.46      
 J-116           	484862.06       	4428663.41      
 J-117           	484870.43       	4428666.98      
 J-190           	485041.20       	4428472.09      
 J-150           	484894.37       	4428736.59      
 J-55            	484970.30       	4428736.41      
 J-742           	484843.60       	4428597.70      
 J-631           	485052.70       	4428982.81      
 J-674           	485004.30       	4428616.29      
 J-495           	485157.50       	4428849.61      
 J-496           	485201.40       	4428411.49      
 J-700           	484920.67       	4429073.21      
 J-567           	484575.56       	4429153.99      
 J-568           	484600.89       	4429117.26      
 J-560           	485153.80       	4428753.82      
 J-387           	485210.20       	4428609.80      
 J-388           	485184.40       	4428616.41      
 J-630           	485102.70       	4428973.61      
 J-15            	484945.88       	4428688.53      
 J-451           	484850.10       	4428869.79      
 J-419           	484994.35       	4428689.35      
 J-494           	485185.60       	4428827.70      
 J-277           	484935.90       	4428533.99      
 J-278           	484925.50       	4428518.20      
 J-342           	484974.90       	4428542.19      
 J-382           	485023.70       	4428771.49      
 J-168           	484862.73       	4428675.48      
 J-304           	484756.78       	4429159.11      
 J-230           	484830.42       	4428715.35      
 J-235           	484790.10       	4428998.51      
 J-274           	485138.90       	4428693.50      
 J-239           	484749.80       	4428684.90      
 J-236           	484789.10       	4428982.42      
 J-273           	485143.30       	4428711.60      
 J-300           	484848.70       	4428921.49      
 J-78            	484976.00       	4428721.60      
 J-121           	484896.44       	4428723.70      
 J-128           	485119.00       	4428488.21      
 J-164           	484797.82       	4429090.13      
 J-161           	484950.77       	4428696.54      
 J-74            	485110.10       	4428484.71      
 J-122           	484888.15       	4428728.15      
 J-56            	484839.63       	4428701.72      
 J-718           	485002.80       	4428944.71      
 J-38            	484833.50       	4428699.59      
 J-648           	484852.77       	4429065.75      
 J-649           	485091.90       	4428748.30      
 J-41            	485118.10       	4428479.25      
 J-534           	485367.00       	4428804.02      
 J-572           	485143.50       	4428397.50      
 J-642           	484545.95       	4429196.93      
 J-600           	484749.80       	4429007.01      
 J-16            	485125.70       	4428443.96      
 J-391           	484939.60       	4428764.30      
 J-393           	484763.30       	4428756.89      
 J-394           	484767.80       	4428729.71      
 J-353           	485118.00       	4428879.61      
 J-390           	484914.80       	4428774.21      
 J-421           	484889.73       	4428644.82      
 J-97            	484475.93       	4429367.35      
 J-354           	485098.30       	4428893.29      
 J-281           	484933.10       	4428960.50      
 J-245           	484853.10       	4429021.31      
 J-244           	484836.20       	4429020.30      
 J-93            	484924.02       	4428661.61      
 J-312           	484735.10       	4428719.59      
 J-350           	485293.30       	4428803.19      
 J-135           	485224.44       	4428378.12      
 J-136           	485214.83       	4428376.11      
 J-172           	484804.20       	4429009.69      
 J-178           	484966.50       	4428520.49      
 J-177           	484976.70       	4428513.91      
 J-137           	485241.80       	4428379.31      
 J-138           	485243.14       	4428369.58      
 J-171           	484815.20       	4429013.69      
 J-200           	484811.80       	4428966.29      
 R-1             	484514.39       	4429357.96      

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	481935.28       	4428284.56      	485554.93       	4430154.93      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
